ID;Согласовано;Раздел документа;Содержание;Порядковыи? номер;Дата ввода требования в действие;Дата отмены или приостановки требования;Статус требования;Реестр НТД;Вид номера;Раздел реестра;Требование безопасности;Конструктор;Триггер избранного;Создавший пользователь;ЮИН;Изменено;Дата публикации в реестре требований
175697;Ложь;;<p>6.10 Отделку, облицовку стен, потолков, покрытия полов в зальных помещениях предусматривают из материалов с пожарной опасностью в соответствии с [2, таблица 29]. Материалы заполнения подвесных потолков в зальных помещениях должны отвечать требованиям к материалам отделки, облицовки потолков в соответствии с [2, таблица 29].</p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175697;Ложь;
175698;Ложь;;<p>6.11 В помещениях номеров гостиниц и спальных помещениях зданий других классов функциональной пожарной опасности применяют материалы для отделки, облицовки стен и потолков, заполнения подвесных потолков и покрытий полов с показателями пожарной опасности не ниже чем Г1, В2, Д2, Т2, РП1.</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175698;Истина;
175700;Ложь;;<p>6.12 В помещениях с массовым пребыванием людей (в которых может одновременно находиться 50 чел. и более) мягкая мебель, шторы и занавеси не должны относиться к легковоспламеняемым по ГОСТ Р 53294.</p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175700;Ложь;
175701;Ложь;;<p>6.13 В помещениях с массовым пребыванием людей применяемые для мягкой мебели обивочные, набивочные и прокладочные материалы не должны относиться к чрезвычайно опасным по показателю токсичности продуктов горения.</p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175701;Ложь;
175702;Ложь;;<p>7.3.2 Высотные здания должны быть оснащены СПС адресного типа, позволяющими определить место возникновения возгорания с точностью до помещения (квартиры).</p><p>При повреждении линии связи в одном или нескольких помещениях, квартирах должна сохраняться связь с элементами системы, установленными в других помещениях, квартирах, путем автоматического отключения поврежденного участка линии путем применения кольцевых шлейфов СПС с ответвлениями в каждую квартиру с автоматической защитой от короткого замыкания в ответвлении.</p><p><br></p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175702;Ложь;
175703;Ложь;;<p>7.3.3 СПС следует проектировать единой для всего здания с учетом деления по пожарным отсекам. При нарушении линий связи между оборудованием разных пожарных отсеков СПС должна обеспечивать и автономную работу системы в пределах каждого пожарного отсека. Данная система должна иметь возможность наращивания (резерв).</p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175703;Ложь;
175707;Ложь;;"<p>7.4.1 Система оповещения и управления эвакуацией (СОУЭ) должна предусматриваться в соответствии с требованиями СП 3.13130, СП 253.1325800 и таблицы 7.1.</p><p>Таблица 7.1</p><table table_id=""hewqez8hwtd""><tr row_id=""h92x17ii96d""><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""h92x17ii96d"" cell_id=""nj7fik1po5f"" rowspan=""3""><p class=""ql-align-center"">Пожарный отсек</p></td><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""h92x17ii96d"" cell_id=""azf2id6c0kf"" colspan=""2""><p class=""ql-align-center"">Тип СОУЭ</p></td><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""h92x17ii96d"" cell_id=""h1n9ley94cn"" merge_id=""azf2id6c0kf""><p><br></p></td></tr><tr row_id=""vq5iq3gl21d""><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""vq5iq3gl21d"" cell_id=""i2be0wj4rke"" merge_id=""nj7fik1po5f""><p><br></p></td><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""vq5iq3gl21d"" cell_id=""fip77vzjls7"" colspan=""2""><p class=""ql-align-center"">Высота здания, м</p></td><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""vq5iq3gl21d"" cell_id=""cjxyl1j00w"" merge_id=""fip77vzjls7""><p><br></p></td></tr><tr row_id=""ud207wfhz8h""><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""ud207wfhz8h"" cell_id=""yftci2cg73i"" merge_id=""nj7fik1po5f""><p><br></p></td><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""ud207wfhz8h"" cell_id=""jtwmktgqox8""><p class=""ql-align-center"">До 150 включ.</p></td><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""ud207wfhz8h"" cell_id=""bqysgw9o2vc""><p class=""ql-align-center"">Более 150</p></td></tr><tr row_id=""bnusf9knot5""><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""bnusf9knot5"" cell_id=""uxx20ogy9qs""><p>1 С помещениями жилого назначения, а также с помещениями жилого назначения и встроенно-пристроенными помещениями общественного назначения</p></td><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""bnusf9knot5"" cell_id=""nspkpizppo8""><p class=""ql-align-center"">3</p></td><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""bnusf9knot5"" cell_id=""0i35xk8v8vt6""><p class=""ql-align-center"">4</p></td></tr><tr row_id=""j51x57mbpi""><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""j51x57mbpi"" cell_id=""fjfyjjvtlbs""><p>2 С помещениями общественного назначения</p></td><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""j51x57mbpi"" cell_id=""vsbqhwliuye""><p class=""ql-align-center"">4</p></td><td class=""td-q"" table_id=""hewqez8hwtd"" row_id=""j51x57mbpi"" cell_id=""baqliig3pzr""><p class=""ql-align-center"">5</p></td></tr></table><p>Допускается по заданию на проектирование применение СОУЭ в сочетании с элементами интерьерной навигации (настенные, подвесные, напольные).</p>";;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175707;Истина;
175708;Ложь;;"<p>7.4.2 Речевые оповещатели должны быть установлены в помещениях с постоянным пребыванием людей (в т.ч. помещениях жилого назначения), на путях эвакуации людей, включая лестничные клетки. В жилых квартирах допускается устанавливать оповещатель только в прихожей квартиры при площади квартиры не более 150 м<span class=""ql-formula"" data-value=""^2"">?<span contenteditable=""false""><span class=""katex""><span class=""katex-mathml""><math xmlns=""http://www.w3.org/1998/Math/MathML""><semantics><mrow><msup><mrow></mrow><mn>2</mn></msup></mrow><annotation encoding=""application/x-tex"">^2</annotation></semantics></math></span><span class=""katex-html"" aria-hidden=""true""><span class=""base""><span class=""strut"" style=""height: 0.8141em;""></span><span class=""mord""><span class=""""></span><span class=""msupsub""><span class=""vlist-t""><span class=""vlist-r""><span class=""vlist"" style=""height: 0.8141em;""><span class="""" style=""top: -3.063em; margin-right: 0.05em;""><span class=""pstrut"" style=""height: 2.7em;""></span><span class=""sizing reset-size6 size3 mtight""><span class=""mord mtight"">2</span></span></span></span></span></span></span></span></span></span></span></span>?</span> .</p>";;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175708;Истина;
175710;Ложь;;<p>7.4.3 Для обеспечения оповещения и управления поэтапной эвакуацией людей из пожарных отсеков, оснащенных СОУЭ 4-го и 5-го типов, в лифтовых холлах, БЗ для МГН, на путях эвакуации людей должны быть установлены переговорные устройства, связанные с пожарным постом (диспетчерской).</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175710;Истина;
175712;Ложь;;<p>7.4.4 Управление СОУЭ высотного комплекса должно осуществляться из помещения пожарного поста (диспетчерской).</p><p>Система оповещения и управления эвакуацией должна поддерживать автономность работы в пределах каждого пожарного отсека. В случае повреждения линий связи с пожарным постом (диспетчерской) СОУЭ должна запускаться от сигналов управления АПС соответствующего пожарного отсека.</p><p><br></p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175712;Ложь;
175713;Ложь;;<p>7.5.1 Наружное противопожарное водоснабжение следует обеспечивать с учетом требований СП 485.1311500, СП 253.1325800, СП 8.13130 и СП 31.13330 от кольцевых водопроводных сетей, обеспечивающих расход воды на хозяйственно-питьевые и противопожарные нужды, с установкой не менее трех пожарных гидрантов на расстоянии не более 150 м от продольных сторон здания, комплекса. </p><p>Размещение пожарных гидрантов должно обеспечивать возможность подачи огнетушащих веществ, в том числе и со стилобата.</p><p>Расход воды на наружное пожаротушение (на один пожар) высотных зданий для расчета соединительных и распределительных линий водопроводной сети, а также водопроводной сети внутри микрорайона или квартала следует принимать по СП 8.13130 (таблица 2).</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175713;Истина;
175715;Ложь;;"<p>7.5.2&nbsp;Внутренний противопожарный водопровод и системы автоматического пожаротушения должны проектироваться в соответствии с СП 485.1311500, СП 253.1325800.</p><p>Внутренний противопожарный водопровод (сети и агрегаты) высотных зданий, комплексов может быть как самостоятельным, со своими насосными станциями (установками), так и совмещенным с АУП.</p>";;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175715;Истина;
175716;Ложь;;<p>7.5.8 Высотные здания подлежат оборудованию АУП в соответствии с требованиями СП 486.1311500 и СП 253.1325800. В целях исключения ложных срабатываний по заданию на проектирование применяются спринклерные АУП с контролем срабатывания.</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175716;Истина;
175718;Ложь;;"<p>7.5.9 Высотные здания, включая жилые, допускается дополнительно оборудовать согласно требованиям [2]. В АУСП рекомендуется применять оросители (распылители) с принудительным пуском от сигналов СПС или пожарных сателлитных извещателей; при этом оросители следует устанавливать над дверными проемами помещений, а также в коридорах с параметрами интенсивности орошения и расхода воды в соответствии с СП 485.1311500 для помещений 1-й группы по степени опасности развития пожара. </p><p>Размещение оросителей (распылителей) должно также обеспечивать защиту фасадного остекления здания общественного назначения. При этом необходимо предусмотреть возможность дистанционного пуска АУСП от устройств, располагаемых у входа в защищаемое помещение, и из помещения пожарного поста.</p>";;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175718;Истина;
175719;Ложь;;<p>7.5.14 При проектировании в зданиях систем мусороудаления (в т.ч. при пакетированной системе сбора мусора на этажах) следует предусматривать АУП в таких помещениях на этажах, а для мусоросборных камер - по всей площади и ствола мусоропровода с размещением оросителей через каждые два-три этажа (при отсутствии мусоропровода - СПС независимо от площади). Участок распределительного трубопровода оросителей должен быть кольцевым, подключенным к сети хозяйственно-питьевого водопровода многоквартирного здания и оснащенным теплоизоляцией из негорючих материалов согласно требованиям СП 253.1325800.</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175719;Истина;
175734;Ложь;;<p>7.6.1 Для обеспечения деятельности пожарных подразделений и спасения МГН в высотном здании (в высотном комплексе - в каждом из зданий) следует предусматривать не менее двух лифтов (при зонной схеме организации работы лифтов - в каждой из зон) для транспортирования подразделений пожарной охраны в соответствии с требованиями ГОСТ Р 53296, ГОСТ 34305, ГОСТ 33652. </p><p>В подземной части высотного здания, комплекса, при ее разделении на несколько пожарных отсеков (секций) и наличии одной группы лифтов, следует предусматривать на этаж (уровень) два лифта для транспортирования пожарных подразделений, а при наличии нескольких групп лифтов - в каждой из таких групп не менее одного лифта.</p><p>Лифты для транспортирования подразделений пожарной охраны следует предусматривать в обособленных шахтах с самостоятельными лифтовыми холлами на всех этажах.</p><p>Допускается устройство общих с другими лифтами лифтовых шахт и лифтовых холлов при выполнении требований ГОСТ Р 53296. Предел огнестойкости общих для таких групп лифтов ограждающих строительных конструкций лифтовых шахт, лифтовых холлов должен соответствовать требованиям 6.1.</p><p>Грузоподъемность каждого из лифтов для транспортирования подразделений пожарной охраны в высотных зданиях и комплексах должна быть не менее 1000 кг.</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175734;Истина;
175737;Ложь;;<p>7.6.2 Шахты лифтов, связывающие подземные этажи с надземной частью здания, следует проектировать не выше 1-го надземного этажа.</p><p>При обосновании технологической необходимости связи лифтами подземной и надземной частей высотного здания (комплекса) указанные лифты должны соответствовать требованиям, предъявляемым к лифтам транспортирования пожарных подразделений в соответствии с ГОСТ Р 53296 с учетом требований 6.1.</p><p>При сообщении указанных лифтов на подземных этажах с помещениями для хранения автомобилей (стоянками автомобилей) должно быть предусмотрено устройство на выходах из этих лифтов (в подземной части) двух последовательно расположенных тамбур-шлюзов 1-го типа, защищенных приточной ПДВ согласно СП 7.13130.</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175737;Истина;
175738;Ложь;;<p>7.6.3 Пожарно-технические характеристики материалов отделки кабин пассажирских и грузовых лифтов, а также ограждающие конструкции (стены, пол, потолок, двери) купе кабин таких лифтов должны соответствовать требованиям, установленным ГОСТ 34305, ГОСТ Р 53296, предъявляемым к лифтам транспортирования пожарных подразделений.</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175738;Истина;
175740;Ложь;;<p>7.6.4 Входы в лифты, расположенные в высотной части здания или комплекса на основных посадочных этажах (назначенных этажах), должны оборудоваться лифтовыми холлами, которые должны соответствовать требованиям 6.1.</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175740;Истина;
175741;Ложь;;<p>8.1 Требования пожарной безопасности к путям эвакуации и эвакуационным выходам должны соответствовать СП 1.13130 применительно к части здания соответствующего класса функциональной пожарной опасности, кроме случаев, установленных настоящим сводом правил.</p><p>Эвакуационные пути и выходы должны быть обеспечены навигационными, фотолюминесцентными, фотоэмиссионными эвакуационными системами согласно требованиям ГОСТ 34428, СП 3.13130 и настоящего свода правил.</p><p><br></p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175741;Ложь;
175742;Ложь;;<p>8.2 Проектные решения должны обеспечивать при пожаре беспрепятственную и своевременную эвакуацию людей наружу или в БЗ.</p><p>Требования к устройству и размещению БЗ и их площади принимаются в соответствии с [2] и СП 1.13130.</p><p><br></p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175742;Ложь;
175743;Ложь;;<p>8.3 Площадь пожаробезопасной зоны должна быть предусмотрена исходя из максимального количества людей, относящихся к МГН, для которых предусмотрена указанная зона, при условии возможности их маневрирования согласно СП 1.13130.</p><p>Площадь БЗ в жилой части высотных зданий определяется заданием на проектирование, но не менее 1 человека на этаж (этаж секции) при площади не более 550 м2. При большей площади - 3% общей вместимости здания, но не менее 1 места из расчета 20% людей, проживающих на этаже жилой секции.</p><p>Площадь БЗ на этажах в подземной стоянке автомобилей и других помещениях следует принимать по заданию на проектирование, включая не менее одного человека группы мобильности М4.</p><p><br></p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175743;Ложь;
175744;Ложь;;"<p>8.4 Эвакуационные выходы с этажей высотных зданий, комплексов следует предусматривать в незадымляемые лестничные клетки.</p><p>В высотных жилых и общественных зданиях следует предусматривать не менее двух незадымляемых лестничных клеток типа Н2 (с подпором воздуха в объем лестничной клетки при пожаре) или типа Н3 (с входом на каждом этаже через тамбур-шлюз, в котором на этаже пожара обеспечивается подпор воздуха) или их комбинации. При этом не менее чем одна из лестничных клеток должна быть предусмотрена незадымляемой типа Н2 с входом на каждом этаже через тамбур-шлюз с подпором воздуха на этаже пожара.</p><p>Выходы из эвакуационных лестничных клеток должны предусматриваться наружу, на прилегающую к зданию территорию. Допускается не более 50% выходов из лестничных клеток предусматривать через общий вестибюль (холл), при этом остальные лестничные клетки должны иметь выход непосредственно наружу.</p><p>При устройстве выхода из лестничных клеток типа Н2, предназначенных для эвакуации из высотной части зданий, комплексов, на уровне основного выхода непосредственно наружу, устройство тамбур-шлюза 1-го типа с подпором воздуха при пожаре не требуется.</p><p>Устройство подпора воздуха в тепловые тамбуры при лестничных клетках на уровнях выхода наружу также не требуется.</p><p>Эвакуационные выходы из подвальных (подземных) этажей зданий следует предусматривать непосредственно наружу, обособленными от общих лестничных клеток надземной части здания.</p><p>Все незадымляемые лестничные клетки должны иметь выходы по лестничным маршам на покрытие здания. Двери выходов на покрытие следует предусматривать противопожарными 1-го типа.</p><p>Лестничные клетки должны быть обеспечены аварийным и эвакуационным освещением, электропитанием по первой категории надежности электроснабжения, а все участки путей эвакуации должны иметь фотолюминесцентные или фотоэмиссионные указатели согласно СП 1.13130; при этом лестничные клетки допускаются без световых проемов в наружных стенах на каждом этаже.</p><p><br></p>";;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175744;Ложь;
175745;Ложь;;<p>8.5 Для эвакуации людей с эксплуатируемой кровли пристроенной части стилобата высотного здания, комплекса, используемого в качестве зон рекреации, спорта и отдыха, следует предусматривать наружные открытые лестницы 3-го типа, а также расчетное число выходов в незадымляемые лестничные клетки типа Н2 или Н3 высотной части здания, комплекса.</p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175745;Ложь;
175746;Ложь;;"<p>8.6 Ширина пути эвакуации по лестнице, предназначенной для эвакуации людей, в т.ч. расположенной в лестничной клетке, должна быть не менее ширины любого эвакуационного выхода на нее, но не менее, м:</p><p>1,2 - в жилых зданиях;</p><p>1,35 - в зданиях иного назначения.</p><p>Зазор между лестничными маршами должен быть не менее 120 мм (в свету), уклон лестничного марша - не более 1:1,75.</p><p>Зазор между маршами лестниц и между поручнями ограждений лестничных маршей допускается не предусматривать при прокладке в объеме незадымляемых лестничных клеток сухотруба диаметром 80 мм со спаренными пожарными кранами на каждом этаже, выведенными за пределы объема лестничной клетки, оборудованного на уровне первого этажа пожарными соединительными головками DN80; расчетное рабочее давление должно быть не менее 2,0 МПа.</p><p><br></p>";;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175746;Ложь;
175747;Ложь;;"<p>8.7 Для высотных зданий с атриумами следует проектировать пути эвакуации согласно требованиям СП 1.13130. Допускается принимать эвакуационными выходы:</p><p>- в коридор, ведущий через пространство атриума или галереи атриума при условии их выделения противопожарными преградами в соответствии с 5.9 в эвакуационные лестничные клетки (непосредственно или через коридор безопасности) или наружу (непосредственно или через коридор безопасности);</p><p>- через пространство атриума с эскалатором (открытой лестницей) или галереи атриума при условии их выделения противопожарными преградами в соответствии с 5.9 в эвакуационные лестничные клетки (непосредственно или через коридор безопасности) или наружу (непосредственно или через коридор безопасности);</p><p>- из помещений, галерей на наружную открытую лестницу (с отметок не выше 18 м);</p><p>- в соседнее помещение, обеспеченное выходами, указанными в нормативных документах по пожарной безопасности.</p><p>Сообщение помещений и коридоров подземной части здания с атриумом допускается только через тамбуры-шлюзы 1-го типа с подпором воздуха при пожаре. Если помещение предназначено для сна (отдыха), то путь эвакуации по горизонтальному проходу от двери этого помещения до защищенного эвакуационного выхода, ведущего к лестничной клетке, должен иметь протяженность не более 30 м. Если помещение не используется для сна (отдыха), протяженность такого прохода должна быть не более 60 м. Проход через атриум из помещений, не выходящих в атриум, путем эвакуации не считается.</p><p><br></p>";;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175747;Истина;
175748;Ложь;;"<p>8.8 Коридоры следует разделять перегородками с пределом огнестойкости не ниже EI 45 с заполнением проемов противопожарными дверями не ниже 2-го типа на отсеки длиной, м, не более:</p><p>- 60 - в общем случае;</p><p>- 30 - в жилых зданиях, гостиницах, апартамент-отелях.</p><p>Направление открывания указанных дверей не нормируется.</p><p>Выходы в незадымляемые лестничные клетки здания должны предусматриваться из разных частей коридора высотного здания, разделенных противопожарными перегородками 1-го типа с противопожарными дверями.</p><p><br></p>";;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175748;Ложь;
175749;Ложь;;<p>8.9 Пути эвакуации следует предусматривать через поэтажные лифтовые холлы, за исключением лифтовых холлов для транспортирования пожарных подразделений и лифтовых холлов, используемых в качестве безопасных зон.</p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175749;Ложь;
175750;Ложь;;"<p>8.10 Расстояние по путям эвакуации от дверей помещений до дверей незадымляемой лестничной клетки типа Н2, тамбура-шлюза перед незадымляемой лестничной клеткой типа Н3 или Н2 следует принимать, м, не более:</p><p>15 - в жилых секциях для квартир, расположенных в тупиковых коридорах, на высоте более 75 м;</p><p>18 - в тупиковых коридорах;</p><p>20 - для помещений с массовым пребыванием людей, расположенных на высоте более 50 м, а также для помещений, рассчитанных на одновременное пребывание более 500 чел.;</p><p>25 - в других случаях.</p><p><br></p>";;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175750;Ложь;
175751;Ложь;;<p>8.11 При размещении в составе зданий на высоте более 50 м ресторанов, кафе и других предприятий общественного питания расчетной вместимостью согласно СП 118.13330 более 50 чел. расстояние от дверей этих помещений до входа в незадымляемые лестничные клетки типов Н2 и (или) НЗ не должно превышать 20 м.</p><p>При размещении на эксплуатируемых покрытиях, в т.ч. стилобата, открытых летних ресторанов, кафе, зон рекреации, смотровых и иных площадок с одновременным пребыванием более 50 чел. следует предусматривать не менее двух эвакуационных выходов в незадымляемые лестничные клетки типов Н2 и (или) Н3.</p><p><br></p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175751;Ложь;
175752;Ложь;;<p>8.12 Помещения, рассчитанные на одновременное пребывание более 300 чел., должны отделяться от других помещений противопожарными стенами и перекрытиями согласно 6.1. Расстояние от дверей этих помещений до эвакуационных выходов не должно превышать 20 м.</p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175752;Ложь;
175753;Ложь;;<p>8.13 Из технических этажей и иных технических пространств, предназначенных только для прокладки инженерных сетей и размещения оборудования, работающего в автоматическом режиме без постоянного присутствия персонала службы эксплуатации, вместо эвакуационных выходов на две незадымляемые лестничные клетки типов Н2 и Н3 допускается предусматривать аварийные выходы, ведущие на пути эвакуации, в том числе через одно смежное помещение, через противопожарные двери размерами не менее 0,75 x 1,5 м или через противопожарные люки размерами не менее 0,8 x 1,2 м с пределом огнестойкости не менее EIS 60.</p>;;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175753;Ложь;
175754;Ложь;;"<p>8.14 Здания оснащаются средствами индивидуальной защиты людей при пожаре, а также средствами спасения с высотных уровней (индивидуальными и коллективными) согласно ГОСТ Р 53271, ГОСТ Р 53274, ГОСТ Р 53272 в соответствии с принятыми проектными решениями.</p><p>Средства индивидуальной защиты органов дыхания и зрения следует предусматривать:</p><p>- в помещениях с постоянными рабочими местами (местами нахождения людей), расположенных на высоте более 50 м;</p><p>- в гостиничных номерах;</p><p>- в зонах безопасности.</p><p>Рабочие места персонала, обеспечивающего эвакуацию, необходимо оснащать средствами индивидуальной защиты органов дыхания и зрения, а также средствами локальной защиты от повышенных тепловых воздействий.</p><p>Состав средств защиты определяется исходя из расчетного количества людей, относящихся к МГН, персонала, привлекаемого для обеспечения эвакуации.</p><p><br></p>";;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175754;Ложь;
175755;Ложь;;"<p>9.1 Для обеспечения деятельности пожарно-спасательных подразделений необходимо предусматривать проектные решения в соответствии с требованиями [2] и с учетом следующих дополнительных требований:</p><p>- устройство на покрытии зданий, комплексов площадки для транспортно-спасательной кабины пожарного вертолета;</p><p>- устройство на этажах БЗ;</p><p>- устройство объектовых пунктов пожаротушения;</p><p>- оснащение зданий индивидуальными и коллективными средствами защиты и спасения людей при пожаре.</p><p>Примечание - Устройство площадки для транспортно-спасательных кабин пожарного вертолета на покрытии зданий, а также площадки для посадки пожарного вертолета на прилегающей территории являются дополнительными компенсирующими мероприятиями, рекомендуемыми при проектировании и строительстве высотных зданий (при отсутствии площадки следует к нормативному количеству лифтов для транспортирования пожарных подразделений добавлять еще один лифт).</p><p><br></p>";;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175755;Истина;
175756;Ложь;;<p>9.2 На крыше зданий следует предусматривать площадку размерами не менее 5 x 5 м для транспортно-спасательной кабины пожарного вертолета (с учетом 9.1). Над указанной площадкой и на расстоянии менее 5 м от нее запрещается размещение антенн, электропроводов, кабелей.</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175756;Истина;
175757;Ложь;;<p>9.3 Объектовые пункты пожаротушения должны располагаться в нижних этажах каждого пожарного отсека надземной части здания. Их оснащение определяется на стадии разработки документа предварительного планирования действий по тушению пожаров и проведению аварийно-спасательных работ. </p><p>Объектовые пункты пожаротушения, расположенные на первых этажах зданий, должны располагаться смежно с помещением пожарного поста (диспетчерской). Объектовые пункты пожаротушения для хранения комплектов резервного противопожарного оборудования (первичных средств пожаротушения, средств индивидуальной защиты, спасательных устройств и другого пожарно-технического вооружения) должны размещаться на первых этажах зданий вблизи от эвакуационных лестничных клеток или выходов из лифтов для транспортирования пожарных подразделений в специальном помещении достаточной площади.</p><p>Объектовые пункты пожаротушения, расположенные в пожарных отсеках, должны размещаться на расстоянии не более 30 м от незадымляемых лестничных клеток типа Н2 или Н3 или лифта для транспортирования пожарных подразделений.</p><p>Допускается устройство объектовых пунктов пожаротушения в помещениях БЗ при условии соблюдения требований СП 59.13330.</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175757;Истина;
175758;Ложь;;"<p>9.4 Проезды и подъезды к высотным зданиям, комплексам должны предусматриваться с учетом следующих требований:</p><p>- подъезд мобильных средств пожаротушения должен быть обеспечен со всех сторон высотного здания, комплекса, включая размеры его встроенно-пристроенной части (стилобата);</p><p>- устройство площадок для мобильных средств пожаротушения, обозначенных соответствующей разметкой и не допускающих размещение других видов автотранспортных средств;</p><p>- расстановка мобильных средств пожаротушения должна обеспечивать согласно требованиям [2] и ПТП доступ личного состава в любое помещение здания (с учетом тактико-технических характеристик таких средств) для спасения людей, а также доставки средств пожаротушения.</p><p><br></p>";;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175758;Истина;
175759;Ложь;;"<p>10.1 Для высотного здания, комплекса следует разрабатывать и согласовывать в установленном порядке ПТП (раздел ""Расстановка пожарных подъемных механизмов"").</p>";;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175759;Ложь;
175760;Ложь;;"<p>10.2 Состав организационно-технических мероприятий по обеспечению пожарной безопасности:</p><p>- применение продукции, имеющей декларацию о соответствии или документ оценки соответствия;</p><p>- наличие исполнительной документации;</p><p>- соблюдение правил противопожарного режима [3];</p><p>- обеспечение объекта огнетушителями с двукратным запасом согласно [3];</p><p>- ведение журнала технической эксплуатации здания со сведениями о техническом обслуживании, ремонте, включая СПЗ;</p><p>- обучение мерам пожарной безопасности, а также проведение не реже одного раза в полугодие практических тренировок по отработке действий персонала при эвакуации и спасении людей в случае пожара.</p><p><br></p>";;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175760;Истина;
175761;Ложь;;<p>10.3 На планах эвакуации должны быть указаны места размещения БЗ, индивидуальных средств защиты людей при пожаре и их спасения с высотных уровней, пути подхода к таким средствам, их количество и порядок использования.</p>;;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Рудой Роман Александрович;175761;Истина;
198561;Ложь;;"<p>7.1.1&nbsp;Пожарная безопасность систем теплоснабжения, отопления (в т.ч. воздушного), вентиляции, кондиционирования и холодоснабжения, а также систем ПДВ должна соответствовать требованиям, установленным в СП 7.13130, СП 60.13330, СП 253.1325800.</p>";;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Вашкевич Наталья Александровна;198561;Истина;
198562;Ложь;;"<p>7.2.1&nbsp;Проектирование, монтаж и обслуживание электрооборудования объекта защиты, в том числе систем его противопожарной защиты, а также молниезащиты, должны соответствовать ГОСТ Р 53313, СП 52.13330, СП 253.1325800, СП 256.1325800, СП 6.13130.</p>";;03.09.2024;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Вашкевич Наталья Александровна;198562;Истина;
198563;Ложь;;"<p>7.3.1&nbsp;Проектирование СПС должно осуществляться в соответствии с [2], СП 484.1311500, СП 486.1311500, СП 253.1325800.</p>";;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Вашкевич Наталья Александровна;198563;Ложь;
198564;Ложь;;"<p>7.7.1&nbsp;Проектирование систем пожарной автоматики (СПА) следует осуществлять в соответствии с СП 484.1311500, СП 253.1325800.</p>";;30.07.2020;;В разработке;Здания и комплексы высотные. Требования пожарной безопасности (с изменением № 1);;Требования технических регламентов;;;Ложь;Вашкевич Наталья Александровна;198564;Ложь;
